# Monday 27 July 2026 — CODESYS TCP PoC log

## Gateway baseline
- `systemctl status f4s-gateway`: **active (running)**, uptime 1h 07m at time of check
- RTU logs clean: `Temp: 37.0°C` at 1 s cadence, no reconnect warnings
- `mbpoll` direct reads confirmed: reg2 = `371`, reg3 = `265`, reg4 = `0`

## Changes made today
- **Bug 1 (blocker) fixed:** Modbus_TCP_Slave **Unit ID 255 → 1**. This was the
  entire Friday failure — connected socket, every transaction rejected with
  `GATEWAY TARGET FAILED TO RESPOND`, Error Counter exactly 2× Request Counter.
- **Bug 2 fixed:** added `wTriggerValue : WORD := 1` to `GVL_Modbus`, mapped to
  Holding Registers[1] data WORD (`%QW3`).
- **Bug 3 fixed:** channel 0 trigger returned to Cyclic 1000 ms.
- **Channel 4 re-added** (FC03, offset 16#0004) and mapped to `wStatus`.
- Rebuild → Download → Start. `wStatus` settled to 0 after a full download
  (it read 4 until the app was restarted cleanly).

## Counters
- ComState: **CONNECTED**
- Requests: 565 and climbing · Errors: **0, frozen**
- No green/red device flicker observed

## Tests run

| # | Result | Raw values |
|---|---|---|
| T1 Temp read | **PASS** | `wInput1Value = 371` → 37.1 °C, matches front panel, ~1 s updates |
| T2 Setpoint read | **PASS** | `wSetpoint1Read = 265` → 26.5 °C, matches F4S SP1 |
| T3 Setpoint write | **PASS** | 28.0 °C requested → `wSetpoint1Write = 280`, F4S panel followed |
| T4 Write confirm | **PASS** | `IDLE`, `NO_FAULT`, `rConfirmedSetpoint = 28` |
| T5 Range reject | **PASS** | 250.0 °C → `RANGE_HIGH`, `FAULTED`, `wSetpoint1Write` held at previous value — no write issued |
| T6 Menu-state reject | **PASS** (early) | F4S left in setpoint-edit menu → gateway status 3 → `NOT_ACCEPTED`, `FAULTED`. Exiting to the run page and retrying succeeded. |

Recovery from `FAULTED` verified: valid setpoint + fresh trigger → `READY` →
`IDLE`, `eFaultCode` cleared.

**Monday gate (T1 + T2) passed. Tuesday gate (T3 + T4 + T5) also passed.**

## Issues hit + fixes
- `wStatus` read 4 immediately after the incremental download → cleared by a
  full Rebuild → Download → Start. Transient, not reproduced since.
- `NOT_ACCEPTED` on the first 28.0 °C attempt → F4S front panel was sitting in
  its setpoint-edit menu (roadmap §6 symptom 7). Exiting to the run page fixed
  it. This validated T6 ahead of schedule.

## Range exploration — new findings (see docs/RANGE_INVESTIGATION.md)
Pushing beyond the tested band exposed that the documented −40…200 °C range
behaves in practice as roughly 0.1…100 °C:

- `-1.0` → `RANGE_HIGH` + `FAULTED`, with `wSetpoint1Write = 65526`.
  Root cause: gateway range-checked the **raw unsigned** word against 0–2000,
  so every negative setpoint was rejected. Fault direction was also mislabelled
  (`RANGE_HIGH` for a floor violation).
- `125.0` → reported accepted at every software layer (status 0, read-back
  1250, `IDLE`, `NO_FAULT`) but the **front panel did not follow**. Points at
  the F4S's own setpoint limits, which no code change can widen.
- `~100` behaved as a ceiling, consistent with the above.
- `99.0` → `NOT_ACCEPTED` with read-back stuck at `1000`. Root cause: confirm
  timeout (3.0 s) was shorter than the worst-case confirm chain (3.5 s).

Code fixes for the signedness, fault-direction and timeout defects are in this
commit. **The F4S device limits are still unmeasured** — run
`python modbus proof of concept and test logs/probe_f4s_limits.py --sweep --yes` to establish them.

## Carry-over
1. Update the `f4s-gateway` systemd unit for the renamed
   `python modbus proof of concept and test logs/` folder **before** pulling on the Pi, or the
   service will fail to start.
2. Run `probe_f4s_limits.py` to measure the F4S's real setpoint limits.
3. Run `test_range_sweep.py` to qualify −40…200 °C over TCP.
4. Re-run T1–T6 twice (Wed + Thu) for the two-consecutive-clean-runs rule.
5. Decide with TL whether the F4S setup-menu limits may be changed.
